# SCADA-мост Modbus • Юрмалциемс

Локальный сервер на ноутбуке в комнате мастера. Он постоянно держит связь со шлюзом **Delock** (Ethernet ↔ RS-485). Через шлюз мост читает датчики платы ПЛК и пишет уставки **SET Temp / SET Humi** в ПЛК, а частоту — в оба частотника **Hapn**. Каскад «Работа / Пауза» ведёт сам мост, поэтому закрытие или обновление браузера цикл не сбивает.

Внешних библиотек мост не требует, нужен только Node.js (на ноутбуке уже стоит v24).

## Запуск
1. Дважды нажмите `start-scada.bat`. При первом запуске он создаст `config.json`, а если мост упадёт — перезапустит его через 5 секунд.
2. Впишите в `config.json` → `gateway.host` IP шлюза Delock в сети MikroTik, порт 502 и режим шлюза:
   - `tcp` — шлюз сам переводит Modbus TCP в RTU;
   - `rtu-over-tcp` — прозрачный режим, по сети идут RTU-кадры.
3. Найдите адреса регистров (см. ниже) и впишите их в `devices`. **Пока у регистра `address: null`, мост его не читает и не пишет.**
4. Откройте программу (`index.html`). Внизу слева появится значок **«Modbus»** — по нажатию открывается пульт с выбором рецепта, ▶ Старт, ±1 ч, ручной фазой, частотой и датчиками.

## Как найти адреса регистров
Откройте `http://localhost:8787/scanner`.
- **Сниффер.** Если у шлюза есть второй прозрачный порт (`config.json` → `sniffer`), сниффер слушает, как панель MCGS опрашивает ПЛК. Поменяйте на панели Temp фазы 1, например 16.0 → 16.5. В «Записях» появится узел и регистр со значением **165** — это адрес SET Temp (scale 10). Так же находятся Humi и частота.
- **Сканер.** Читает диапазон регистров подряд. Сравните с экраном MCGS: Dry temp 15,8°C обычно лежит в регистре как 158.
- **Проверочная запись** одного регистра — только для уже найденного адреса и только допустимым значением.

## Настройка панели MCGS перед стартом партии
**Фаза 1: Time = 999 ч, Dehumi(m) = 0, PauseD(m) = 60.**
По открытию цеха 2026-11 при Humi 95 % (выше факта) компрессор идёт по минутному таймеру. При таймере 0/60 он стоит всю паузу — получается «чистая пауза» без «пилы». Если оставить другие цифры, мост пишет паузу, а компрессор всё равно включается каждые полчаса.

## Что пишет мост
| Фаза | SET Temp | SET Humi | Частота Hapn 1# и 2# |
|---|---|---|---|
| РАБОТА | температура стадии рецепта | 20 % | рабочая частота рецепта (28–30 Гц) |
| ПАУЗА | рецепт **+1.0°C** (`pauseTempOffsetC`) | 95 % | 15–18 Гц |
| УДЕРЖАНИЕ / финал | по рецепту | 60–62 % | 16–18 Гц |
| ОТТАЙКА (защита) | как было | 95 % | 30 Гц, 20 мин |

- Уставки пишутся при каждой смене фазы и ещё раз каждые 10 мин — на случай, если MCGS перезапишет их своей таблицей.
- **Пределы:** частота только 15–30 Гц, температура 6–24°C. Реверса в мосте нет вообще.
- Пауза на +1°C — правило из базы знаний (против включения компрессора по Cooling). В ТЗ пауза была с той же температурой; поставьте `pauseTempOffsetC: 0`, если хотите как в ТЗ.

## Защиты
- **Испаритель.** Если 1#/2#Dehumicoil ниже −3°C дольше 15 мин — пауза-оттайка на 20 мин при 30 Гц.
- **Перегрев.** Dry temp выше лимита стадии рецепта (`maxTempC`) — критическая тревога: значок «Modbus» мигает красным, приходит сообщение в Telegram.
- **Датчик влажности.** Dry humi = −999 — тревога, цикл продолжается по таймеру.
- **Связь.** Нет ответа от ПЛК дольше 60 с — тревога.
- OutTemp и 2#Outcoil неисправны и не используются.
- **Telegram:** `config.json` → `telegram.botToken` и `chatId`. Сообщения приходят не чаще раза в минуту.

## ⚠️ Важно знать
- **Два ведущих на одной шине RS-485.** Панель MCGS сама опрашивает ПЛК, а теперь запросы шлёт и шлюз. Возможны столкновения кадров: мост видит их как таймауты и ответы «чужого узла». Поэтому запросы идут строго по одному, с паузой `interFrameDelayMs` и опросом раз в 5 с. Если таймаутов много (видно на странице сканера), увеличьте `pollIntervalMs` и `interFrameDelayMs`.
- **Если мост остановится во время ПАУЗЫ, камера останется в паузе** (Humi 95 %, компрессор стоит), пока мост не запустится снова. `start-scada.bat` перезапускает его сам, но у ноутбука должны быть отключены сон и гибернация. Тревога «нет связи» придёт только от работающего моста.
- **Доступ из Лиепаи.** Не открывайте порт 8787 в интернет. Используйте VPN на MikroTik (WireGuard / L2TP), в `config.json` → `http.host` поставьте `0.0.0.0` и обязательно задайте `apiToken`. Этот же токен введите в пульте программы.
- **Состояние партии** хранится в `state.json`, журнал событий и показания раз в минуту — в `logs/`.

## Проверка без камеры
`node test/run-sim-test.js` — имитатор ПЛК и двух Hapn. Проверяются оба режима шлюза, запись уставок, сдвиг, ручная частота, пределы, оттайка, датчик −999, перегрев, продолжение партии после перезапуска и разбор кадров сниффером.
